<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Singapore Data Centre Fire: Lessons for ESS &amp; Battery Room Design — Aegis Singapore</title>
<meta name="description" content="A lithium-ion battery room fire at a Singapore data centre disrupted cloud services for over 24 hours. How active suppression at the cell and cabinet level could change this outcome.">
<meta name="keywords" content="Singapore data centre fire, lithium-ion battery fire, data centre fire suppression, ESS fire safety Singapore">
<link rel="canonical" href="https://aegis-singapore.com/articles/singapore-data-center-fire.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Sora:wght@500;600;700;800&family=Inter:wght@400;500;600&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/css/style.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Inside the SIN11 Data Centre Fire: What a Two-Day Battery Room Blaze Means for ESS Design",
  "author": {"@type":"Organization","name":"Aegis Singapore Pte Ltd"},
  "publisher": {"@type":"Organization","name":"Aegis Singapore Pte Ltd"},
  "mainEntityOfPage": "https://aegis-singapore.com/articles/singapore-data-center-fire.html"
}
</script>
</head>
<body>

<header class="site-header">
  <div class="header-inner">
    <a href="../index.html" class="brand">
      <span class="brand-mark">AS</span>
      <span>AEGIS SINGAPORE<small>Active Fire Suppression</small></span>
    </a>
    <nav class="main-nav">
      <ul>
        <li><a href="../index.html" class="nav-link">Home</a></li>
        <li class="has-dropdown">
          <a href="../products.html" class="nav-link">Products ▾</a>
          <div class="dropdown">
            <a href="../products.html#pad"><strong>PAD</strong><span>Self-activating sheet for panels &amp; enclosures</span></a>
            <a href="../products.html#wire"><strong>WIRE</strong><span>Linear protection for irregular hazards</span></a>
            <a href="../products.html#shield"><strong>SHIELD</strong><span>Large-space active detection &amp; suppression</span></a>
            <a href="../products.html#film"><strong>FILM</strong><span>Ultra-thin protection for tight spaces</span></a>
          </div>
        </li>
        <li><a href="../technology.html" class="nav-link">Technology</a></li>
        <li><a href="../use-cases.html" class="nav-link">Use Cases</a></li>
        <li><a href="../articles.html" class="nav-link active">Articles</a></li>
        <li><a href="../contact.html" class="nav-link">Contact</a></li>
      </ul>
    </nav>
    <div class="header-cta">
      <a class="tel-link" href="mailto:info@aegis-singapore.com">info@aegis-singapore.com</a>
      <a href="../contact.html" class="btn btn-gold btn-sm">Request Assessment</a>
      <button class="menu-toggle" aria-label="Toggle menu">☰</button>
    </div>
  </div>
</header>

<div class="article-hero">
  <div class="container">
    <div class="breadcrumb"><a href="../articles.html">Articles</a> / Singapore</div>
    <div class="meta"><span>🇸🇬 Singapore</span><span>Data Centre / ESS</span><span>Case Study</span></div>
    <h1>Inside the SIN11 Data Centre Fire: What a Two-Day Battery Room Blaze Means for ESS Design</h1>
  </div>
</div>

<article class="article-body">
  <p class="lede">In September 2024, a fire broke out in a battery room on the third floor of a Digital Realty data centre in Singapore. What should have been a contained electrical incident stretched into a multi-day operation that disrupted cloud services for one of the facility's largest tenants.</p>

  <h2>What happened</h2>
  <p>The Singapore Civil Defence Force confirmed the fire involved lithium-ion batteries housed in dedicated battery rooms on the third floor of the four-storey SIN11 facility. SCDF deployed four water jets and activated the building's sprinkler system, while roughly twenty occupants were evacuated before firefighters arrived. By that evening, an unmanned firefighting robot had been brought in to cool the affected batteries, with SCDF describing it as likely to be a prolonged operation.</p>
  <p>They were right. The incident stretched into a second day. Alibaba Cloud, which ran services from the site, reported that continued water spraying for firefighting caused water accumulation in the server room, raising the risk of electrical short circuits and forcing an emergency power shutdown across part of the facility. Industry reporting later noted the facility had been built in 2016, before Singapore's 2020 safety standards required ESS installations to sit on the ground floor rather than upper storeys.</p>

  <div class="pull-stats">
    <div><b>2+</b><span>Days of firefighting</span></div>
    <div><b>4</b><span>Water jets deployed</span></div>
    <div><b>~20</b><span>Occupants evacuated</span></div>
  </div>

  <h2>Why this kept escalating</h2>
  <p>Lithium-ion battery fires are notoriously difficult to fully extinguish. Once thermal runaway begins inside a cell, it can generate its own heat and fuel independent of the surrounding oxygen supply, meaning a fire can reignite even after visible flames appear to be out. Conventional gaseous suppression and water-based systems are built to respond to a room-level fire signature — smoke, heat, or flame at a scale a sensor can register — not to a single overheating cell moments before it vents.</p>
  <p>That gap between "cell starts to fail" and "detector confirms a fire" is exactly where an incident like this gets away from a facility. And the secondary damage here illustrates a second problem entirely separate from the fire itself: the water used to fight a battery fire in an enclosed electrical space creates its own short-circuit risk, which is part of why the response required a full power shutdown rather than a contained, localised response.</p>

  <div class="callout">
    <strong>How AEGIS addresses this specific failure mode</strong>
    AEGIS SHIELD and PAD are engineered for exactly this scenario — placed directly at cell vent points and inside UPS/ESS cabinets, they respond to heat at the individual cell or module level, before a fire has grown large enough for room-level detection to register it. Because AEGIS activates through heat alone, with no power or wiring dependency, it continues to function even through the kind of power shutdowns that hampered recovery at SIN11.
  </div>

  <h2>Where an active layer changes the outcome</h2>
  <ul>
    <li><strong>Cell-to-cell containment:</strong> AEGIS's double-sheet structure blocks heat transfer to adjacent cells, addressing thermal runaway propagation directly rather than relying on a room-scale response after the fact.</li>
    <li><strong>No de-energising required:</strong> With a breakdown voltage of 48kV, AEGIS can activate on live electrical equipment — removing the delay and risk of manually de-energising a battery room before intervention.</li>
    <li><strong>Zero cleanup, no water damage:</strong> FK-5-1-12 vaporises on activation, avoiding the secondary short-circuit and water-damage risk that extended this incident into a multi-day recovery.</li>
    <li><strong>Blind-spot coverage:</strong> PAD-format protection at the panel and rack level covers exactly the enclosed spaces standard smoke and heat detection is slowest to reach.</li>
  </ul>

  <h2>The regulatory backdrop</h2>
  <p>Singapore's 2020 SCDF safety standards already require ESS installations to sit at ground level specifically because of battery fire risk — a rule this facility predated. As data centre capacity across Singapore and the wider region continues to expand alongside rising demand for AI compute, retrofit and new-build facilities alike face the same underlying question: what happens in the minutes before a room-level detector confirms what a single failing cell already knows.</p>

  <div class="callout">
    <strong>Relevant AEGIS products</strong>
    <a href="../products.html#shield">SHIELD</a> for server room and UPS/ESS cabinet protection · <a href="../products.html#pad">PAD</a> for switchboard and distribution board panels · <a href="../products.html#wire">WIRE</a> for cable tray and busway runs inside battery rooms. See the full <a href="../use-cases.html#ess">ESS use case</a>.
  </div>

  <p class="source-note">Sourced from public reporting by Data Center Dynamics, W.Media and JLL Asia Pacific research on the September 2024 Digital Realty SIN11 incident, and SCDF public statements. This article is an independent analysis by Aegis Singapore and is not affiliated with Digital Realty, Alibaba Cloud or SCDF.</p>

  <div class="cta-band" style="margin-top:20px;">
    <div>
      <h2>Assess your own battery room exposure</h2>
      <p>TÜV Rheinland engineers can map your ESS or data centre fire risk in a complimentary site visit.</p>
    </div>
    <a href="../contact.html" class="btn btn-gold">Request Assessment</a>
  </div>
</article>

<footer class="site-footer">
  <div class="container">
    <div class="footer-grid">
      <div class="footer-brand">
        <div class="brand" style="margin-bottom:14px;">
          <span class="brand-mark">AS</span>
          <span style="color:#fff;">AEGIS SINGAPORE</span>
        </div>
        <p>Authorised Singapore distributor of AEGIS active fire suppression technology, powered by microencapsulated FK-5-1-12. TÜV Rheinland validated.</p>
      </div>
      <div>
        <h4>Products</h4>
        <ul>
          <li><a href="../products.html#pad">PAD</a></li>
          <li><a href="../products.html#wire">WIRE</a></li>
          <li><a href="../products.html#shield">SHIELD</a></li>
          <li><a href="../products.html#film">FILM</a></li>
        </ul>
      </div>
      <div>
        <h4>Company</h4>
        <ul>
          <li><a href="../technology.html">Technology</a></li>
          <li><a href="../use-cases.html">Use Cases</a></li>
          <li><a href="../articles.html">Articles</a></li>
          <li><a href="../contact.html">Contact</a></li>
        </ul>
      </div>
      <div>
        <h4>Contact</h4>
        <ul>
          <li><a href="mailto:info@aegis-singapore.com">info@aegis-singapore.com</a></li>
          <li><a href="https://aegis-singapore.com">aegis-singapore.com</a></li>
          <li>Singapore</li>
        </ul>
      </div>
    </div>
    <div class="footer-bottom">
      <span>© 2026 Aegis Singapore Pte Ltd. All rights reserved.</span>
      <span>AEGIS® is a product line manufactured by GFI Co. Ltd, Korea.</span>
    </div>
  </div>
</footer>

<script src="../assets/js/main.js"></script>
</body>
</html>
